# Котел гріє, панель очікує — 03.11.2026, 0.3.20/0.3.21

## Підтверджені причини

Живий баланс показував 6393 Вт, джерело balance / group_balance, якість
measured, усі три Faza та Deye GRID, без held_sources. Це баланс виміряних
складових, не незалежний прямий лічильник котла. Паралельно повторювались
unavailable/confirmation_pending, хоча новий сирий баланс залишався біля
6 кВт. Відсутній вимір не повинен ставати нулем.

AppDaemon зафіксував callback HeatingClimate.tick тривалістю 1:06–1:10,
а з рекомендаціями режимів — до 4:43. Черга закріпленого потоку містила
85–478 подій. Синхронний пошук блокував виміри, heartbeat, термостатні
перевірки й UI. Пауза понад 45 секунд скидала підтвердження тієї самої
ступені; його відновлення знову запускало повний перерахунок.

Хронологія HA, Europe/Kyiv:

| Час | Подія |
|---|---|
| 07:35:00 | heating_watchdog_v1 спрацював; термостат auto, 21,5 °C |
| 07:35:07 | Термостат повернувся в heat, 24 °C |
| 07:36:23 | Контролер перевів helper у «Спостереження» |

Запізнілий callback старого auto перевірявся за часом його виконання,
коли 20-секундний захист уже закінчився. Це помилково виглядало як ручна
зміна, хоча актуальний термостат уже відповідав новішій команді.

Окремий дефект: вибір fixed_9 успішно збережений у revision=13 і
persisted_revision=13, last_success=true. Проте heating_power_model
залишався fixed_6/equipment_version=9, як і попередній прогноз. Публікація
опису обладнання чекала завершення важкого повного циклу.

## Виправлення

- stable_plan і пошук рекомендацій 3/6/9 виконуються через чинний
  submit_to_executor AppDaemon. На кожний тип — максимум одна задача.
  Вхідні дані скопійовані; worker не має команд, HA-публікацій або доступу
  до змінюваної моделі. Coroutine completion лише передає результат.
- Командний цикл продовжує виміри, облік, тепловий observer, термостатні
  захисти, циркуляцію й heartbeat. Застарілий результат відкидається після
  зміни моделі, налаштувань, мережі, графіка або суттєвих теплових/погодних
  входів. Перед прийманням сеанси replay перевіряються на поточних вимірах
  та абсолютному часі. Чинний алгоритм пошуку й температурні пороги збережені.
- Старий датований thermostat event ігнорується тільки якщо його вже
  випередила власна команда, а фактичний режим та уставка досі їй відповідають.
  Справжня актуальна ручна зміна, вимкнений armed та ручний режим зберігають силу.
- Свіжий вимір уже підтвердженої тієї самої ступені не втрачає підтвердження
  лише через затримку callback. Зміна ступені, реальна втрата вимірів і restart
  залишають debounce. Енергетичне правило left hold <=45 с не змінено;
  решта пропуску лишається unknown. Довгі пропуски не заповнюються кВт·год.
- Під час фонового пошуку стан атомарно зберігається приблизно щохвилини.
  Формат state.json, коефіцієнти, історія й лічильники не скидаються.
- Свіжа фактична потужність має пріоритет над застарілим binary status у UI.
  Невідомі/непідтверджені/застарілі вати показуються як —. Спостереження
  позначається як призупинене автокерування; фізичний нагрів показаний окремо.
- Збережений профіль публікується одразу, також після старту. Картка читає
  підтверджений вибір налаштувань. Попередні сеанси несумісного профілю
  не виконуються; старий графік позначений попереднім до нового розрахунку.
  Обраний профіль не є командою фізичного перемикання ТЕНів.

## Верифікація й межі

Регресії спочатку відтворили втрату підтвердження, хибне ручне втручання
та затримку публікації fixed_9. Перевірки охоплюють незмінність snapshot,
single-flight, помилки й чужі completion, свіжий абсолютний replay,
відкидання старого результату, heartbeat/виміри/зупинку при grid off,
ручному режимі, armed off та верхній межі під час незавершеного пошуку.

Великі пошуки не стали математично швидшими: вони відокремлені від
командного циклу. Фактичні тривалість цього циклу, pending jobs та час
worker публікуються в heating_diagnostics. Порівняння після встановлення
потрібно виконувати на живому HA; локальні моки не є доказом фізичного
перемикання реле, економії або точності добового прогнозу.

Перед комітом виконано make check test: 535 тестів на Python 3.12
(151,263 с) і Python 3.13 (156,164 с), 50 JS-тестів на Node 22 — успішно.
Chromium пройшов повний harness. WebKit пройшов чистий повтор; у тесті
нативного Escape закриття діалогу тепер явно очікується до перевірки DOM.
Перевірені вузькі екрани 320/390 px, desktop, фактичні 6393 Вт при старому
binary=off, режим спостереження та перехід профілю 6 → 9 без команд пристрою.
Compile/import, JS syntax, generated assets та manifest дев'яти модулів — успішно.

## Жива перевірка 0.3.20 і доповнення 0.3.21

Після встановлення 0.3.20 профіль fixed_9 з'явився одразу, revision=13
зберігся, пошуки виконувалися у фоні, помилок циклу не було. Проте фактичний
command-loop час залишався 20–38 секунд. Тому регулярні 15-секундні цикли
ще не були підтверджені, і цим результатом виправлення не оголошувалось.

0.3.21 читає один узгоджений знімок станів для командного циклу та оновлює
його безпосередньо перед apply_action. Скаляри читаються без повторних
sync-decorator переходів у event loop AppDaemon. Дані thread-local:
історичні worker не отримують кеш командного циклу. Own publications
оновлюють цей знімок; інакше повторний fallback міг би помилково вважатися
вже опублікованим. Інші namespace/domain виклики делегуються штатному API,
знімок гарантовано очищується навіть після винятку. Додано окремі часові
метрики станів і діагностичних стадій для перевірки на живій установці.

Перед комітом 0.3.21 повторно виконано make check test: 543 тести на
Python 3.12 (71,833 с) і 3.13 (70,476 с), 50 JS-тестів на Node 22 — успішно.
Вісім нових тестів перевіряють ізоляцію та очищення snapshot, native
attribute/default semantics, актуальні дозволи перед командою і write-through
публікацій. Перевірки браузерів 0.3.21 виконуються CI до публікації релізу;
остаточна тривалість командного циклу потребує окремої живої перевірки.
